! File generated by DesignBuilder - 6.1.0.006 1/21/2020 - 11:16:26 AM
! Source file: D:\OneDrive - Politecnico di Torino\POLITO\3rdSemester\Building\design_builder_lab\lab_part1.dsb

  Version,9.0;

  RunPeriod,
    lab_part1 (O1-O1:31-12), !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    lab_part1 (O1-O1:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  SizingPeriod:DesignDay,
    Summer Design Day in lab_part1 (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in lab_part1 (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in lab_part1 (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in lab_part1 (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    8.5,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Dwell_DomKitchen_Occ

  Schedule:Compact,
    Dwell_DomKitchen_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,0.2,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,0.2,        !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomKitchen_Light

  Schedule:Compact,
    Dwell_DomKitchen_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomKitchen_Equip

  Schedule:Compact,
    Dwell_DomKitchen_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06605,    !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0.06605,    !- Field 7
    Until: 23:00,0.25284,    !- Field 9
    Until: 24:00,0.06605,    !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0.06605,    !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0.06605,    !- Field 18
    Until: 23:00,0.25284,    !- Field 20
    Until: 24:00,0.06605,    !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0.06605,    !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0.06605,    !- Field 29
    Until: 23:00,0.25284,    !- Field 31
    Until: 24:00,0.06605,    !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomCommonAreas_Occ

  Schedule:Compact,
    Dwell_DomCommonAreas_Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.5,        !- Field 9
    Until: 17:00,0,          !- Field 11
    Until: 18:00,0.25,       !- Field 13
    Until: 19:00,0.5,        !- Field 15
    Until: 20:00,0.75,       !- Field 17
    Until: 22:00,1,          !- Field 19
    Until: 23:00,0.75,       !- Field 21
    Until: 24:00,0.25,       !- Field 23
    For: Weekends,           !- Field 25
    Until: 09:00,0,          !- Field 26
    Until: 21:00,1,          !- Field 28
    Until: 24:00,0,          !- Field 30
    For: Holidays,           !- Field 32
    Until: 09:00,0,          !- Field 33
    Until: 21:00,1,          !- Field 35
    Until: 24:00,0,          !- Field 37
    For: WinterDesignDay AllOtherDays, !- Field 39
    Until: 24:00,0;          !- Field 40

! Schedule: Dwell_DomCommonAreas_Light

  Schedule:Compact,
    Dwell_DomCommonAreas_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 09:00,0,          !- Field 12
    Until: 21:00,1,          !- Field 14
    Until: 24:00,0,          !- Field 16
    For: Holidays,           !- Field 18
    Until: 09:00,0,          !- Field 19
    Until: 21:00,1,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,0;          !- Field 26

! Schedule: Dwell_DomCommonAreas_Equip

  Schedule:Compact,
    Dwell_DomCommonAreas_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0463,     !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0.33241,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 07:00,0.0463,     !- Field 10
    Until: 23:00,1,          !- Field 12
    Until: 24:00,0.33241,    !- Field 14
    For: Holidays,           !- Field 16
    Until: 07:00,0.0463,     !- Field 17
    Until: 23:00,1,          !- Field 19
    Until: 24:00,0.33241,    !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Urea Formaldehyde Foam- thickness 0.0869

  Material,
    Urea Formaldehyde Foam_O.O869,  !- Name
    Rough,                   !- Roughness
    .0869,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1

  Material,
    Cast Concrete_O.1,       !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07

  Material,
    Floor/Roof Screed_O.O7,  !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03

  Material,
    Timber Flooring_O.O3,    !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Asphalt 1- thickness 0.01

  Material,
    Asphalt 1_O.O1,          !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445

  Material,
    MW Glass Wool (rolls)_O.1445,  !- Name
    Rough,                   !- Roughness
    .1445,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013

  Material,
    Plasterboard_O.O13,      !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_O.O25,  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- thickness 0.035

  Material,
    Painted Oak_O.O35,       !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_O.1,     !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_O.O795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1

  Material,
    Concrete Block (Medium)_O.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_O.O13, !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Project ground floor

  Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_O.O869,  !- Outside Layer
    Cast Concrete_O.1,       !- Layer 2
    Floor/Roof Screed_O.O7,  !- Layer 3
    Timber Flooring_O.O3;    !- Layer 4

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_O.O3,    !- Outside Layer
    Floor/Roof Screed_O.O7,  !- Layer 2
    Cast Concrete_O.1,       !- Layer 3
    Urea Formaldehyde Foam_O.O869;  !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project flat roof

  Construction,
    Project flat roof,       !- Name
    Asphalt 1_O.O1,          !- Outside Layer
    MW Glass Wool (rolls)_O.1445,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_O.O13;      !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_O.O13,      !- Outside Layer
    4_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_O.1445,  !- Layer 3
    Asphalt 1_O.O1;          !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_O.O25,  !- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_O.O25;  !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_O.O25,  !- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_O.O25;  !- Layer 3

! Project internal door

  Construction,
    Project internal door,   !- Name
    Painted Oak_O.O35;       !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_O.O35;       !- Outside Layer

! Project wall

  Construction,
    Project wall,            !- Name
    Brickwork Outer_O.1,     !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_O.O795,  !- Layer 2
    Concrete Block (Medium)_O.1,  !- Layer 3
    Gypsum Plastering_O.O13; !- Layer 4

! <Previous reversed>

  Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_O.O13, !- Outside Layer
    Concrete Block (Medium)_O.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_O.O795,  !- Layer 3
    Brickwork Outer_O.1;     !- Layer 4

! Project external door

  Construction,
    Project external door,   !- Name
    Painted Oak_O.O35;       !- Outside Layer

! <Previous reversed>

  Construction,
    Project external door_Rev,  !- Name
    Painted Oak_O.O35;       !- Outside Layer

  Construction,
    1001,                    !- Name
    3,                       !- Outside Layer
    1001,                    !- Layer 2
    3,                       !- Layer 3
    1001,                    !- Layer 4
    3;                       !- Layer 5

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 1 - Zone 3

  Zone,
    Block1:Zone3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    554.6505,                !- Volume {m3}
    158.4716,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone3,     !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 66,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 66,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 66,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 66,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone3,            !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block1:Zone3 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone3,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.16,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone3#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone3 Infiltration,  !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .107849,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone3 Nat Vent,   !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,!- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .770348,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 3, Ground floor - 168.868 m2 (Ground), Surface Area: 168.868m2

  BuildingSurface:Detailed,
    Block1:Zone3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone3,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.4995119337,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3680852598,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3680852598,9.8194464701,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.4995119337,9.8194464701,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Roof - 168.868 m2, Surface Area: 168.868m2

  BuildingSurface:Detailed,
    Block1:Zone3_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.3680852598,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.4995119337,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.4995119337,9.8194464701,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3680852598,9.8194464701,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 35.038 m2 (Block 1, Zone 1), Surface Area: 33.0763

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.4995119337,-.19133899,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.4995119337,9.81944647,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.4995119337,9.81944647,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.4995119337,-.19133899,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 35.038 m2 (Block 1, Zone 1), Surface Area: 33.0763 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.4995119337,9.81944647,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.4995119337,-.19133899,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.4995119337,-.19133899,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.4995119337,9.81944647,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1.961m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:Zone3_Partition_2_0_0,  !- Building Surface Name
    Block1:Zone1_Partition_4_0_0_0_0_0_Door_10002,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.4995119337,4.27080374,.003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.4995119337,5.16480374,.003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.4995119337,5.16480374,2.197,  !- X,Y,Z ==> Vertex 3 {m}
    -7.4995119337,4.27080374,2.197;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1.961m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Partition_4_0_0_0_0_0_Door_10002,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:Zone1_Partition_4_0_10000,  !- Building Surface Name
    Block1:Zone3_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.4995119337,5.16480374,.003,  !- X,Y,Z ==> Vertex 1 {m}
    -7.4995119337,4.27080374,.003,  !- X,Y,Z ==> Vertex 2 {m}
    -7.4995119337,4.27080374,2.197,  !- X,Y,Z ==> Vertex 3 {m}
    -7.4995119337,5.16480374,2.197;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Wall - 59.040 m2 - 0.0°, Surface Area: 59.040m2

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.4995119337,9.8194464701,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3680852598,9.8194464701,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3680852598,9.8194464701,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.4995119337,9.8194464701,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.796m2 X 3

  FenestrationSurface:Detailed,
    Block1:Zone3_Wall_3_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone3_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.0458716143,9.8194464701,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -21.606607799,9.8194464701,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -21.606607799,9.8194464701,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -21.0458716143,9.8194464701,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Wall - 35.038 m2 - 270.0°, Surface Area: 35.038m2

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.3680852598,9.8194464701,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3680852598,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3680852598,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3680852598,9.8194464701,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.480m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone3_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.3680852598,5.2388703918,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3680852598,4.1967370882,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3680852598,4.1967370882,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3680852598,5.2388703918,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 59.040 m2 (Block 1, Zone 4), Surface Area: 53.5512

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.36808526,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.49951193,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.49951193,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -24.36808526,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 59.040 m2 (Block 1, Zone 4), Surface Area: 53.5512 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone4_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.49951193,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.36808526,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.36808526,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.49951193,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 5.489m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:Zone3_Partition_5_0_0,  !- Building Surface Name
    Block1:Zone4_Partition_4_0_0_0_0_0_Door_10004,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.82259648,-.1913389925,.002,  !- X,Y,Z ==> Vertex 1 {m}
    -14.95592211,-.1913389925,.002,  !- X,Y,Z ==> Vertex 2 {m}
    -14.95592211,-.1913389925,2.94240064,  !- X,Y,Z ==> Vertex 3 {m}
    -16.82259648,-.1913389925,2.94240064;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 5.489m2

  FenestrationSurface:Detailed,
    Block1:Zone4_Partition_4_0_0_0_0_0_Door_10004,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:Zone4_Partition_4_0_10002,  !- Building Surface Name
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.95592211,-.1913389925,.002,  !- X,Y,Z ==> Vertex 1 {m}
    -16.82259648,-.1913389925,.002,  !- X,Y,Z ==> Vertex 2 {m}
    -16.82259648,-.1913389925,2.94240064,  !- X,Y,Z ==> Vertex 3 {m}
    -14.95592211,-.1913389925,2.94240064;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 1

  Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    935.1362,                !- Volume {m3}
    267.1818,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .023703704,              !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 73,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 73,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 73,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 73,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block1:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone1,            !- Zone or ZoneList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone1#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:Zone1,        !- Name
    DHW Block1:Zone1,        !- End-Use Subcategory
    .000020507375,           !- Peak Flow Rate {m3/s}
    Dwell_DomKitchen_Occ,    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone1,  !- Cold Water Supply Temperature Schedule Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone1 Infiltration,  !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .181832,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone1 Nat Vent,   !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,    !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.2988,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 1, Ground floor - 282.014 m2 (Ground), Surface Area: 282.014m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.6715128214,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.4995119337,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.4995119337,9.8194464701,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.6715128214,9.8194464701,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Roof - 282.014 m2, Surface Area: 282.014m2

  BuildingSurface:Detailed,
    Block1:Zone1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.4995119337,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.6715128214,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.6715128214,9.8194464701,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.4995119337,9.8194464701,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 35.038 m2 - 90.0°, Surface Area: 35.038m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.6715128214,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.6715128214,9.8194464701,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.6715128214,9.8194464701,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.6715128214,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.480m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.6715128214,4.1967370882,.84,  !- X,Y,Z ==> Vertex 1 {m}
    20.6715128214,5.2388703918,.84,  !- X,Y,Z ==> Vertex 2 {m}
    20.6715128214,5.2388703918,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    20.6715128214,4.1967370882,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 98.599 m2 - 0.0°, Surface Area: 98.599m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.6715128214,9.8194464701,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.4995119337,9.8194464701,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.4995119337,9.8194464701,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.6715128214,9.8194464701,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 11.655m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project external door,   !- Construction Name
    Block1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.67143488,9.8194464701,.002,  !- X,Y,Z ==> Vertex 1 {m}
    -1.19110057,9.8194464701,.002,  !- X,Y,Z ==> Vertex 2 {m}
    -1.19110057,9.8194464701,3.01942492,  !- X,Y,Z ==> Vertex 3 {m}
    2.67143488,9.8194464701,3.01942492;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 39.941 m2 (Block 1, Zone 4), Surface Area: 35.7006

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Partition_3_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.49951193,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.91227101,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.91227101,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.49951193,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 39.941 m2 (Block 1, Zone 4), Surface Area: 35.7006 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone4_Partition_3_0_10004,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.91227101,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.49951193,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.49951193,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.91227101,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 4.241m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:Zone1_Partition_5_0_0,  !- Building Surface Name
    Block1:Zone4_Partition_3_0_0_0_0_0_Door_10006,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.43906501,-.1913389925,.002,  !- X,Y,Z ==> Vertex 1 {m}
    .17869013,-.1913389925,.002,  !- X,Y,Z ==> Vertex 2 {m}
    .17869013,-.1913389925,2.6233087,  !- X,Y,Z ==> Vertex 3 {m}
    -1.43906501,-.1913389925,2.6233087;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 4.241m2

  FenestrationSurface:Detailed,
    Block1:Zone4_Partition_3_0_0_0_0_0_Door_10006,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:Zone4_Partition_3_0_10004,  !- Building Surface Name
    Block1:Zone1_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .17869013,-.1913389925,.002,  !- X,Y,Z ==> Vertex 1 {m}
    -1.43906501,-.1913389925,.002,  !- X,Y,Z ==> Vertex 2 {m}
    -1.43906501,-.1913389925,2.6233087,  !- X,Y,Z ==> Vertex 3 {m}
    .17869013,-.1913389925,2.6233087;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 58.657 m2 (Block 1, Zone 2), Surface Area: 58.6573

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_3_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.91227101,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.67151282,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.67151282,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.91227101,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 58.657 m2 (Block 1, Zone 2), Surface Area: 58.6573 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_3_0_10006,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.67151282,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.91227101,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.91227101,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.67151282,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 4

  Zone,
    Block1:Zone4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1334.9082,               !- Volume {m3}
    381.4023,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone4,     !- Name
    Block1:Zone4,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 81,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 81,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 81,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 81,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone4,            !- Name
    Block1:Zone4,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block1:Zone4 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone4,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.16,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone4#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone4 Infiltration,  !- Name
    Block1:Zone4,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .259565,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone4 Nat Vent,   !- Name
    Block1:Zone4,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,!- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.854039,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 4, Ground floor - 397.870 m2 (Ground), Surface Area: 397.870m2

  BuildingSurface:Detailed,
    Block1:Zone4_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone4,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9122710092,-14.2601262025,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3680852598,-14.2601262025,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3680852598,-.1913389925,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.9122710092,-.1913389925,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Roof - 397.870 m2, Surface Area: 397.870m2

  BuildingSurface:Detailed,
    Block1:Zone4_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.3680852598,-14.2601262025,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.9122710092,-14.2601262025,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.9122710092,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3680852598,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Partition - 49.241 m2 (Block 1, Zone 2), Surface Area: 43.2474

  BuildingSurface:Detailed,
    Block1:Zone4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_4_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9122710092,-14.2601262,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9122710092,-.19133899,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9122710092,-.19133899,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9122710092,-14.2601262,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Partition - 49.241 m2 (Block 1, Zone 2), Surface Area: 43.2474 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_4_0_10007,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9122710092,-.19133899,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9122710092,-14.2601262,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9122710092,-14.2601262,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9122710092,-.19133899,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 5.993m2

  FenestrationSurface:Detailed,
    Block1:Zone4_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:Zone4_Partition_2_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_4_0_0_0_0_0_Door_10009,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9122710092,-6.65639827,.002,  !- X,Y,Z ==> Vertex 1 {m}
    3.9122710092,-4.65108694,.002,  !- X,Y,Z ==> Vertex 2 {m}
    3.9122710092,-4.65108694,2.9907425,  !- X,Y,Z ==> Vertex 3 {m}
    3.9122710092,-6.65639827,2.9907425;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 5.993m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_4_0_0_0_0_0_Door_10009,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:Zone2_Partition_4_0_10007,  !- Building Surface Name
    Block1:Zone4_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.9122710092,-4.65108694,.002,  !- X,Y,Z ==> Vertex 1 {m}
    3.9122710092,-6.65639827,.002,  !- X,Y,Z ==> Vertex 2 {m}
    3.9122710092,-6.65639827,2.9907425,  !- X,Y,Z ==> Vertex 3 {m}
    3.9122710092,-4.65108694,2.9907425;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Wall - 49.241 m2 - 270.0°, Surface Area: 49.241m2

  BuildingSurface:Detailed,
    Block1:Zone4_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.3680852598,-.1913389925,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3680852598,-14.2601262025,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3680852598,-14.2601262025,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3680852598,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.019m2 X 2

  FenestrationSurface:Detailed,
    Block1:Zone4_Wall_5_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone4_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.3680852598,-10.18716269,.84,  !- X,Y,Z ==> Vertex 1 {m}
    -24.3680852598,-10.90494611,.84,  !- X,Y,Z ==> Vertex 2 {m}
    -24.3680852598,-10.90494611,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3680852598,-10.18716269,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 4, Wall - 98.981 m2 - 180.0°, Surface Area: 98.981m2

  BuildingSurface:Detailed,
    Block1:Zone4_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.3680852598,-14.2601262025,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9122710092,-14.2601262025,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9122710092,-14.2601262025,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -24.3680852598,-14.2601262025,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.810m2 X 5

  FenestrationSurface:Detailed,
    Block1:Zone4_Wall_6_0_0_0_0_4_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone4_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    5,                       !- Multiplier
    4,                       !- Number of Vertices
    .7341270599,-14.2601262025,.84,  !- X,Y,Z ==> Vertex 1 {m}
    1.3048437062,-14.2601262025,.84,  !- X,Y,Z ==> Vertex 2 {m}
    1.3048437062,-14.2601262025,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    .7341270599,-14.2601262025,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 2

  Zone,
    Block1:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    783.4269,                !- Volume {m3}
    223.8363,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone2,     !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 89,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone2,            !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block1:Zone2 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone2,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.16,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone2#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone2 Infiltration,  !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .152333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone2 Nat Vent,   !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,!- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.088093,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 2, Ground floor - 235.782 m2 (Ground), Surface Area: 235.782m2

  BuildingSurface:Detailed,
    Block1:Zone2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.6715128214,-14.2601262025,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9122710092,-14.2601262025,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9122710092,-.1913389925,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.6715128214,-.1913389925,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Roof - 235.782 m2, Surface Area: 235.782m2

  BuildingSurface:Detailed,
    Block1:Zone2_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9122710092,-14.2601262025,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.6715128214,-14.2601262025,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.6715128214,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9122710092,-.1913389925,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 49.241 m2 - 90.0°, Surface Area: 49.241m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.6715128214,-14.2601262025,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.6715128214,-.1913389925,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.6715128214,-.1913389925,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.6715128214,-14.2601262025,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.019m2 X 2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    20.6715128214,-4.07180251,.84,  !- X,Y,Z ==> Vertex 1 {m}
    20.6715128214,-3.35401909,.84,  !- X,Y,Z ==> Vertex 2 {m}
    20.6715128214,-3.35401909,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    20.6715128214,-4.07180251,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 58.657 m2 - 180.0°, Surface Area: 58.657m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9122710092,-14.2601262025,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.6715128214,-14.2601262025,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.6715128214,-14.2601262025,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9122710092,-14.2601262025,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0.790m2 X 3

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    17.3696469831,-14.2601262025,.84,  !- X,Y,Z ==> Vertex 1 {m}
    17.9261313869,-14.2601262025,.84,  !- X,Y,Z ==> Vertex 2 {m}
    17.9261313869,-14.2601262025,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    17.3696469831,-14.2601262025,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    Block1:Zone3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 15:00,12,         !- Field 7
    Until: 24:00,18,         !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,18,         !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,12,         !- Field 15
    Until: 21:00,18,         !- Field 17
    Until: 24:00,12,         !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,12,         !- Field 22
    Until: 21:00,18,         !- Field 24
    Until: 24:00,12,         !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,-50;        !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    Block1:Zone3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,1,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,1,          !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,1,          !- Field 15
    Until: 21:00,1,          !- Field 17
    Until: 24:00,1,          !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,1,          !- Field 22
    Until: 21:00,1,          !- Field 24
    Until: 24:00,1,          !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,0;          !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    Block1:Zone3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 15:00,100,        !- Field 7
    Until: 24:00,25,         !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,100,        !- Field 12
    Until: 21:00,25,         !- Field 14
    Until: 24:00,100,        !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,100,        !- Field 19
    Until: 21:00,25,         !- Field 21
    Until: 24:00,100,        !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,100;        !- Field 26

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    Block1:Zone3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,0,          !- Field 12
    Until: 21:00,1,          !- Field 14
    Until: 24:00,0,          !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 21:00,1,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,0;          !- Field 26

  Sizing:Zone,
    Block1:Zone3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone3,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone3;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone3,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone3,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomCommonAreas_Occ;!- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone3 Thermostat, !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone3,  !- Name
    Block1:Zone3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone3,            !- Zone Name
    Block1:Zone3 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone3 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone3 Zone,  !- Zone Air Node Name
    Node Block1:Zone3 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone3 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone3,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone3 Inlets,     !- Name
    Node Block1:Zone3 In;    !- Node 1 Name

! Modified schedule: Dwell_DomKitchen_Heat

  Schedule:Compact,
    Block1:Zone1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 17:00,12,         !- Field 7
    Until: 23:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 17:00,12,         !- Field 21
    Until: 23:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 17:00,12,         !- Field 32
    Until: 23:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomKitchen_Heat

  Schedule:Compact,
    Block1:Zone1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 17:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 17:00,1,          !- Field 32
    Until: 23:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomKitchen_Cool

  Schedule:Compact,
    Block1:Zone1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 17:00,100,        !- Field 7
    Until: 24:00,25,         !- Field 9
    For: Weekends,           !- Field 11
    Until: 05:00,100,        !- Field 12
    Until: 10:00,25,         !- Field 14
    Until: 17:00,100,        !- Field 16
    Until: 24:00,25,         !- Field 18
    For: Holidays,           !- Field 20
    Until: 05:00,100,        !- Field 21
    Until: 10:00,25,         !- Field 23
    Until: 17:00,100,        !- Field 25
    Until: 24:00,25,         !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Dwell_DomKitchen_Cool

  Schedule:Compact,
    Block1:Zone1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 05:00,0,          !- Field 12
    Until: 10:00,1,          !- Field 14
    Until: 17:00,0,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 05:00,0,          !- Field 21
    Until: 10:00,1,          !- Field 23
    Until: 17:00,0,          !- Field 25
    Until: 24:00,1,          !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone1;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .012,                    !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomKitchen_Occ;    !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone1,  !- Name
    Block1:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone1 Zone,  !- Zone Air Node Name
    Node Block1:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone1 Inlets,     !- Name
    Node Block1:Zone1 In;    !- Node 1 Name

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    Block1:Zone4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 15:00,12,         !- Field 7
    Until: 24:00,18,         !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,18,         !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,12,         !- Field 15
    Until: 21:00,18,         !- Field 17
    Until: 24:00,12,         !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,12,         !- Field 22
    Until: 21:00,18,         !- Field 24
    Until: 24:00,12,         !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,-50;        !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    Block1:Zone4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,1,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,1,          !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,1,          !- Field 15
    Until: 21:00,1,          !- Field 17
    Until: 24:00,1,          !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,1,          !- Field 22
    Until: 21:00,1,          !- Field 24
    Until: 24:00,1,          !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,0;          !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    Block1:Zone4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 15:00,100,        !- Field 7
    Until: 24:00,25,         !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,100,        !- Field 12
    Until: 21:00,25,         !- Field 14
    Until: 24:00,100,        !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,100,        !- Field 19
    Until: 21:00,25,         !- Field 21
    Until: 24:00,100,        !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,100;        !- Field 26

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    Block1:Zone4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,0,          !- Field 12
    Until: 21:00,1,          !- Field 14
    Until: 24:00,0,          !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 21:00,1,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,0;          !- Field 26

  Sizing:Zone,
    Block1:Zone4,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone4,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone4;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone4,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone4,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomCommonAreas_Occ;!- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone4 Thermostat, !- Name
    Block1:Zone4,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone4;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone4,  !- Name
    Block1:Zone4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone4,            !- Zone Name
    Block1:Zone4 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone4 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone4 Zone,  !- Zone Air Node Name
    Node Block1:Zone4 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone4 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone4 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone4,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone4 Inlets,     !- Name
    Node Block1:Zone4 In;    !- Node 1 Name

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    Block1:Zone2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 15:00,12,         !- Field 7
    Until: 24:00,18,         !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,18,         !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,12,         !- Field 15
    Until: 21:00,18,         !- Field 17
    Until: 24:00,12,         !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,12,         !- Field 22
    Until: 21:00,18,         !- Field 24
    Until: 24:00,12,         !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,-50;        !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    Block1:Zone2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,1,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,1,          !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,1,          !- Field 15
    Until: 21:00,1,          !- Field 17
    Until: 24:00,1,          !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,1,          !- Field 22
    Until: 21:00,1,          !- Field 24
    Until: 24:00,1,          !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,0;          !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    Block1:Zone2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 15:00,100,        !- Field 7
    Until: 24:00,25,         !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,100,        !- Field 12
    Until: 21:00,25,         !- Field 14
    Until: 24:00,100,        !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,100,        !- Field 19
    Until: 21:00,25,         !- Field 21
    Until: 24:00,100,        !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,100;        !- Field 26

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    Block1:Zone2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,0,          !- Field 12
    Until: 21:00,1,          !- Field 14
    Until: 24:00,0,          !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 21:00,1,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,0;          !- Field 26

  Sizing:Zone,
    Block1:Zone2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone2,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone2;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone2,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone2,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Dwell_DomCommonAreas_Occ;!- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone2 Thermostat, !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone2,  !- Name
    Block1:Zone2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone2,            !- Zone Name
    Block1:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone2 Zone,  !- Zone Air Node Name
    Node Block1:Zone2 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone2 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone2 Inlets,     !- Name
    Node Block1:Zone2 In;    !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    ClimaticDataSummary,     !- Report 6 Name
    EquipmentSummary,        !- Report 7 Name
    EnvelopeSummary,         !- Report 8 Name
    LightingSummary,         !- Report 9 Name
    HVACSizingSummary,       !- Report 10 Name
    SystemSummary,           !- Report 11 Name
    ComponentSizingSummary,  !- Report 12 Name
    OutdoorAirSummary,       !- Report 13 Name
    ObjectCountSummary,      !- Report 14 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 15 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 16 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,Gas:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,Gas:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,monthly,;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly,;

  Output:Variable,*,Zone Operative Temperature,monthly,;

  Output:Variable,*,Zone Air Relative Humidity,monthly,;

  Output:Variable,*,Zone Mean Air Temperature,runperiod,;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod,;

  Output:Variable,*,Zone Operative Temperature,runperiod,;

  Output:Variable,*,Zone Air Relative Humidity,runperiod,;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,monthly;

  Output:Variable,*,Fan Electric Power,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electric Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,runperiod;

  Output:Variable,*,Fan Electric Power,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electric Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,*,Lights Total Heating Rate,monthly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,*,Lights Total Heating Rate,runperiod;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

